# Roller line with weighing -- OpenPLC starter

*Generated by `tools/gen_starters.py` from the scene's tag set. Do not edit by
hand; regenerate. The program's logic section is yours.*

**The task.** Checkweigh. Judge each carton on the peak weight it shows as it crosses the deck, and reject anything over the limit on the panel's pot. The inductive sensor sees metal only, and on this line the steel cartons are also the heavy ones — so two independent instruments should agree.

**Done when.** The cartons you flag over-limit are the same ones the inductive sensor flags as metal. Watch the spacing: two cartons on the deck at once read as one peak, so a real checkweigher line holds the feed while the scale is loaded. The mushroom (panel.estop, normally closed) stops both decks within 200 ms and its trip latches: releasing it restarts nothing, and neither does Start or Reset alone -- only Reset, then Start.

| File | What it is |
|---|---|
| [`roller_line_weighing.st`](roller_line_weighing.st) | Every I/O point declared at its located address, with an empty logic section. |
| [`mbconfig.cfg`](mbconfig.cfg) | The Slave Device entry that points OpenPLC's Modbus master at the sidecar. |

The walkthrough for OpenPLC itself -- installing, compiling, timing,
troubleshooting -- is [`docs/OPENPLC.md`](../../../docs/OPENPLC.md). This page
is only what is different about this scene.

## Run it

1. Open the scene in FactoryForge: pick "Roller line with weighing" on the start screen (or launch with --scene=res://templates/roller_line_weighing.json).
2. **Then** start the sidecar as the Modbus slave. The order matters: the
   addresses below are the ones it hands out for this scene's tags, and a
   sidecar that was already running when you changed scene keeps its old
   addresses and puts the new tags above them.

   In the folder FactoryForge was extracted to:

   ```
   .\factoryforge-sidecar connect --driver modbus-tcp -o port 5502
   ```

   On Linux it is `./factoryforge-sidecar`. If OpenPLC runs in WSL or a VM, add
   `-o host <the address it reaches this machine on>` and read the warning
   it prints. Check the address map it prints against the table below.

   <!-- from-source -->
   (From a source checkout: `python -m factoryforge_sidecar connect ...`
   in `sidecar/`, in place of the command above.)
   <!-- /from-source -->
3. Compile `roller_line_weighing.st` in OpenPLC (web UI *Programs -> Upload*, or copy it
   into `webserver/st_files/` and run `./scripts/compile_program.sh roller_line_weighing.st`)
   and copy `mbconfig.cfg` to `webserver/core/`,
   or enter these numbers in *Slave Devices -> Add new device*
   (Generic Modbus TCP device, port 5502, slave id 1):

| Block | Start | Size |
|---|---|---|
| Discrete Inputs (%IX100.0) | 0 | 7 |
| Coils (%QX100.0) | 0 | 5 |
| Input Registers (%IW100) | 0 | 6 |
| Holding Registers - Read (%IW100) | 0 | 0 |
| Holding Registers - Write (%QW100) | 0 | 2 |

4. Start the PLC. To have it marked instead, run the grader in place of the
   3D scene -- same tags, same addresses. Stop the sidecar (Ctrl+C) first,
   then start the grader in one terminal:

   ```
   .\factoryforge-sidecar grade --scene roller-line-weighing
   ```

   and, in a second terminal, the sidecar with the bus port the grader
   printed:

   ```
   .\factoryforge-sidecar connect --driver modbus-tcp --port <bus port it printed> -o port 5502
   ```

   (`./factoryforge-sidecar` on Linux, in both.)

## I/O

`PLC writes` is an output (a motor, a valve, a lamp); `PLC reads` is an input
(a sensor, a button, a measurement). *Brief* marks the signals the task names;
the rest are there to be used, such as each drive's fault contact. Modbus
addresses are decimal, as the sidecar prints them: `0x10` is coil ten.

| Tag | Direction | Type | Modbus | In the program | Meaning | Brief |
|---|---|---|---|---|---|---|
| `emitter.emit` | PLC writes | bit | 0x0 | `EmitterEmit` %QX100.0 | rising edge = feed one carton; hold each level well over one poll; every 3rd carton is steel | yes |
| `infeed.fault` | PLC reads | bit | 1x0 | `InfeedFault` %IX100.0 | drive fault: TRUE = faulted; a faulted drive does not turn |  |
| `infeed.rotate` | PLC writes | bit | 0x1 | `InfeedRotate` %QX100.1 | run the roller deck | yes |
| `metal_check.detect` | PLC reads | bit | 1x1 | `MetalCheckDetect` %IX100.1 | TRUE while a METAL carton is in front of it; cardboard is invisible to it | yes |
| `outfeed.count` | PLC reads | int | 3x0 + 3x1 | `OutfeedCountHi` %IW100 + `OutfeedCountLo` %IW101 -> `OutfeedCount` : DINT | cartons this remover has taken off the line, running total | yes |
| `panel.estop` | PLC reads | bit | 1x2 | `PanelEstop` %IX100.2 | E-stop, normally closed: TRUE = healthy, FALSE = pressed; stays pressed until pulled out | yes |
| `panel.green` | PLC writes | bit | 0x2 | `PanelGreen` %QX100.2 | green lamp on the panel |  |
| `panel.red` | PLC writes | bit | 0x3 | `PanelRed` %QX100.3 | red lamp on the panel | yes |
| `panel.reset` | PLC reads | bit | 1x3 | `PanelReset` %IX100.3 | Reset button, momentary: a short pulse per press | yes |
| `panel.setpoint` | PLC reads | float | 3x2 + 3x3 | `PanelSetpointHi` %IW102 + `PanelSetpointLo` %IW103 -> `PanelSetpoint` : REAL | the operator's pot, 0..6000 g (starts at 3000) | yes |
| `panel.start` | PLC reads | bit | 1x4 | `PanelStart` %IX100.4 | Start button, momentary: a short pulse per press -- latch it | yes |
| `panel.stop` | PLC reads | bit | 1x5 | `PanelStop` %IX100.5 | Stop button, momentary: a short pulse per press | yes |
| `scale.fault` | PLC reads | bit | 1x6 | `ScaleFault` %IX100.6 | drive fault: TRUE = faulted; a faulted drive does not turn |  |
| `scale.rotate` | PLC writes | bit | 0x4 | `ScaleRotate` %QX100.4 | run the weighing belt | yes |
| `scale.weight` | PLC reads | int | 3x4 + 3x5 | `ScaleWeightHi` %IW104 + `ScaleWeightLo` %IW105 -> `ScaleWeight` : DINT | load cell: grams on the deck right now (everything on it, not one carton) | yes |
| `weight_readout.value` | PLC writes | int | 4x0 + 4x1 | `WeightReadoutValueHi` %QW100 + `WeightReadoutValueLo` %QW101 -> `WeightReadoutValue` : DINT | number shown on the display (g) | yes |

## Four things this scene's wiring does not forgive

- **A 32-bit value is two registers**, high word first. This scene has 4:
  `outfeed.count`, `panel.setpoint`, `scale.weight`, `weight_readout.value`.
  The program's first and last sections move them between the registers and
  plain DINT/REAL variables, so your logic never sees a register. OpenPLC's
  `DWORD_TO_REAL` converts the *number* (`16#3F800000` becomes 1065353216.0,
  not 1.0), so the starter rebuilds a REAL bit by bit instead.
  [`../check_starters.sh`](../check_starters.sh) compiles the helpers with
  OpenPLC's own matiec and checks them against two million bit patterns.
- **Anything polled can be missed if it is short.** OpenPLC's master reads
  every 50 ms. A button click in the 3D scene holds its tag for 0.2 s (the
  panel's Press Hold setting) and then leaves it off for at least as long, so
  every click is read several times: act on its rising edge, not its level.
  The grader holds each press for 0.15 s. The same goes the other way: hold an
  output you want the scene to see for well over one polling period.
- **An output you never write is FALSE.** The master rewrites the whole coil
  block on every poll, including coils your program does not touch.
- **Every input reads FALSE until OpenPLC's first poll returns.** The runtime
  starts scanning before its Modbus master has read the slave, and
  `panel.estop` is normally closed, so for those first scans it looks struck.
  A trip latched on `NOT PanelEstop` then trips itself every time OpenPLC
  starts, and Start does nothing. Arm the trip only once the E-stop has read
  healthy (`IF PanelEstop THEN EstopSeen := TRUE; END_IF;` and trip on
  `EstopSeen AND NOT PanelEstop`), and keep refusing Start while it reads
  FALSE, so a cut wire still stops the line. The section 2 comment in the
  `.st` has the pattern;
  [`docs/OPENPLC.md`](../../../docs/OPENPLC.md#troubleshooting) says why.
