# Tank level control -- OpenPLC starter

*Generated by `tools/gen_starters.py` from the scene's tag set. Do not edit by
hand; regenerate. The program's logic section is yours.*

**The task.** Hold the tank at the level the panel's pot asks for, using the fill and drain valves. Outflow follows Torricelli, so the process gain changes with level: a controller tuned at the top overshoots at the bottom.

**Done when.** The level settles within a few percent of the setpoint and holds there, and it still settles after you move the pot to a different level. A seized valve (tank.fault) keeps its opening while your command reads zero.

| File | What it is |
|---|---|
| [`tank_level_control.st`](tank_level_control.st) | Every I/O point declared at its located address, with an empty logic section. |
| [`mbconfig.cfg`](mbconfig.cfg) | The Slave Device entry that points OpenPLC's Modbus master at the sidecar. |

The walkthrough for OpenPLC itself -- installing, compiling, timing,
troubleshooting -- is [`docs/OPENPLC.md`](../../../docs/OPENPLC.md). This page
is only what is different about this scene.

## Run it

1. Open the scene in FactoryForge: pick "Tank level control" on the start screen (or launch with --scene=res://templates/tank_level_control.json).
2. **Then** start the sidecar as the Modbus slave. The order matters: the
   addresses below are the ones it hands out for this scene's tags, and a
   sidecar that was already running when you changed scene keeps its old
   addresses and puts the new tags above them.

   ```bash
   factoryforge-sidecar connect --driver modbus-tcp -o port 5502
   ```

   (From a source checkout: `cd sidecar && python -m factoryforge_sidecar connect ...`.
   If OpenPLC runs in WSL or a VM, add `-o host 0.0.0.0` and read the warning
   it prints.) Check the address map it prints against the table below.
3. Compile `tank_level_control.st` in OpenPLC (web UI *Programs -> Upload*, or copy it
   into `webserver/st_files/` and run `./scripts/compile_program.sh tank_level_control.st`)
   and copy `mbconfig.cfg` to `webserver/core/`,
   or enter these numbers in *Slave Devices -> Add new device*
   (Generic Modbus TCP device, port 5502, slave id 1):

| Block | Start | Size |
|---|---|---|
| Discrete Inputs (%IX100.0) | 0 | 5 |
| Coils (%QX100.0) | 0 | 5 |
| Input Registers (%IW100) | 0 | 4 |
| Holding Registers - Read (%IW100) | 0 | 0 |
| Holding Registers - Write (%QW100) | 0 | 6 |

4. Start the PLC. To have it marked instead, run the grader in place of the
   3D scene -- same tags, same addresses -- and pass the port it prints:

   ```bash
   python tools/grade.py --scene tank-level-control
   factoryforge-sidecar connect --driver modbus-tcp --port <bus port it printed> -o port 5502
   ```

## I/O

`PLC writes` is an output (a motor, a valve, a lamp); `PLC reads` is an input
(a sensor, a button, a measurement). *Brief* marks the signals the task names;
the rest are there to be used, such as each drive's fault contact. Modbus
addresses are decimal, as the sidecar prints them: `0x10` is coil ten.

| Tag | Direction | Type | Modbus | In the program | Meaning | Brief |
|---|---|---|---|---|---|---|
| `level_readout.value` | PLC writes | int | 4x0 + 4x1 | `LevelReadoutValueHi` %QW100 + `LevelReadoutValueLo` %QW101 -> `LevelReadoutValue` : DINT | number shown on the display (%) | yes |
| `panel.estop` | PLC reads | bit | 1x0 | `PanelEstop` %IX100.0 | E-stop, normally closed: TRUE = healthy, FALSE = pressed; stays pressed until pulled out | yes |
| `panel.green` | PLC writes | bit | 0x0 | `PanelGreen` %QX100.0 | green lamp on the panel |  |
| `panel.red` | PLC writes | bit | 0x1 | `PanelRed` %QX100.1 | red lamp on the panel |  |
| `panel.reset` | PLC reads | bit | 1x1 | `PanelReset` %IX100.1 | Reset button, momentary: a short pulse per press |  |
| `panel.setpoint` | PLC reads | float | 3x0 + 3x1 | `PanelSetpointHi` %IW100 + `PanelSetpointLo` %IW101 -> `PanelSetpoint` : REAL | the operator's pot, 0..100 % (starts at 70) | yes |
| `panel.start` | PLC reads | bit | 1x2 | `PanelStart` %IX100.2 | Start button, momentary: a short pulse per press -- latch it | yes |
| `panel.stop` | PLC reads | bit | 1x3 | `PanelStop` %IX100.3 | Stop button, momentary: a short pulse per press | yes |
| `tank.drain` | PLC writes | float | 4x2 + 4x3 | `TankDrainHi` %QW102 + `TankDrainLo` %QW103 -> `TankDrain` : REAL | drain valve opening, 0..100 % | yes |
| `tank.fault` | PLC reads | bit | 1x4 | `TankFault` %IX100.4 | valve fault: TRUE = a valve has seized and holds its opening, whatever you command |  |
| `tank.fill` | PLC writes | float | 4x4 + 4x5 | `TankFillHi` %QW104 + `TankFillLo` %QW105 -> `TankFill` : REAL | fill valve opening, 0..100 % | yes |
| `tank.level` | PLC reads | float | 3x2 + 3x3 | `TankLevelHi` %IW102 + `TankLevelLo` %IW103 -> `TankLevel` : REAL | tank level, % of capacity | yes |
| `tower.green` | PLC writes | bit | 0x2 | `TowerGreen` %QX100.2 | tower lamp, green |  |
| `tower.red` | PLC writes | bit | 0x3 | `TowerRed` %QX100.3 | tower lamp, red |  |
| `tower.yellow` | PLC writes | bit | 0x4 | `TowerYellow` %QX100.4 | tower lamp, yellow |  |

## Three things this scene's wiring does not forgive

- **A 32-bit value is two registers**, high word first. This scene has 5:
  `level_readout.value`, `panel.setpoint`, `tank.drain`, `tank.fill`,
  `tank.level`. The program's first and last sections move them between the
  registers and plain DINT/REAL variables, so your logic never sees a
  register. OpenPLC's `DWORD_TO_REAL` converts the *number* (`16#3F800000`
  becomes 1065353216.0, not 1.0), so the starter rebuilds a REAL bit by bit
  instead. [`../check_starters.sh`](../check_starters.sh) compiles the helpers
  with OpenPLC's own matiec and checks them against two million bit patterns.
- **Anything polled can be missed if it is short.** OpenPLC's master reads
  every 50 ms. A button click in the 3D scene holds its tag for 0.2 s (the
  panel's Press Hold setting) and then leaves it off for at least as long, so
  every click is read several times: act on its rising edge, not its level.
  The grader holds each press for 0.15 s. The same goes the other way: hold an
  output you want the scene to see for well over one polling period.
- **An output you never write is FALSE.** The master rewrites the whole coil
  block on every poll, including coils your program does not touch.
